---
name: automated-tianzheng-landscape-electrical
description: "在 T20 天正建筑中规划、绘制、校核并交付室外景观配电施工图；适用于负荷与回路计算、灯具及取电点布置、绿地优先走线、箱体与手孔井编号、中文标注、DWG 回读和图片交付。建筑内部配电、给排水水力计算或纯效果图任务不单独使用本 Skill。"
metadata:
  short-description: "天正景观配电规划、落图、校核与交付"
  author: "MrLiuDaren"
  author-url: "https://github.com/MrLiuDaren"
  license: "CC-BY-4.0"
  license-url: "https://creativecommons.org/licenses/by/4.0/"
  attribution: "转载、再分发或改编时必须保留原作者 MrLiuDaren 的署名、许可证声明和修改说明。"
---

# 自动化天正景观电气图

## 目标

把景观资料、运营需求、建筑电源条件和现场空间约束，转化为可施工、可核查、可继续深化的室外景观配电图。重点不只是在 CAD 中画出线条，而是保证负荷闭合、点位覆盖完整、回路关系清楚、走线可实施、标注可读，并且每一次落图都能回读验证。

本 Skill 以景观配电为主，同时协调取水点、综合管线路径和后续泛光接口。建筑内部配电、给排水计算、市政供电报装等专业边界内的工作，必须使用相应专业资料或由相应专业人员确认。

## 开始前

先识别当前处于哪一种任务：

| 任务 | 首要动作 | 必读参考 |
|---|---|---|
| 收集资料、建立或更新设计基线 | 建立项目状态、点位登记和负荷登记 | [工作流与安全](references/workflow-safety.md) |
| 配置负荷、回路、箱体、灯具和接驳点 | 完成负荷计算与覆盖关系，再动 CAD | [景观配电设计](references/electrical-design.md) |
| 在天正中落图、改图、加标注 | 先绑定当前图并读取真实图层、块和实体 | [天正绘图规范](references/tianzheng-drafting.md) |
| 截图、复核、导出、交付 | 按数据、技术、图面、文件和可追溯性逐项验收 | [校核与交付](references/qa-delivery.md) |

项目名称、点位编号、容量、灯具数量、摊位数量、坐标和版本号属于运行数据，不写入本 Skill 本体。运行时先把资料整理到项目自己的状态文件和登记表。

## 标准工作流

1. **确认工作对象。** 锁定最新总图、运营提资、建筑电源条件、现行用户指令和目标 DWG。旧版图纸、聊天结论和已生成文件只能作为线索；与最新资料冲突时，以能追溯来源的当前输入为准。

2. **建立数据底账。** 使用 [项目状态模板](assets/project-state.template.md) 记录依据、边界、待确认项和版本；使用 [回路负荷登记表](assets/circuit-load-register.template.csv)、[点位登记表](assets/point-register.template.csv) 和 [图面样式登记表](assets/drawing-style-register.template.csv) 管理全部对象。禁止只靠对话历史记点位。

3. **完成电气方案。** 计算连接负荷与设计负荷，划分回路，校核上游容量、相间平衡、保护协调和电压降；布置总箱、末端服务箱、室外电源桩、灯具、接驳点、手孔井及电缆路径。先证明覆盖完整，再落图。

4. **完成空间协调。** 优先把箱体、井和设备放在绿化或隐蔽且可检修的位置；电缆优先沿绿地走，必须穿硬质铺装时给出套管、埋深、保护或手孔井措施。不得将设备藏在座凳内部，不得让井盖或箱体妨碍通行。

5. **查看现状图。** 先检查目标 DWG 的图层、图例、块名、线型、颜色、线宽、字高、标注样式和已有配电对象。优先复用参照图中的真实块并复现其属性；不能凭名称猜测已有样式。

6. **用天正落图。** 通过 T20 天正 MCP 操作当前工作图。按“先设备、后线路，再井位，最后标注”的小批次写入；重要修改前保留带时间戳备份。禁止多个工具同时写同一个 DWG。

7. **回读与看图。** 每次写入后查询实体、图层、块、文字和句柄；导出或截图检查线段是否连续、绿地走线是否成立、设备是否可见、文字是否碰撞、编号是否对应。命令成功不等于图面正确。

8. **形成交付包。** 输出可继续编辑的 DWG、最新点位和负荷数据、必要的中文图例或说明、用户要求的 JPG/PDF/Excel，并在项目状态中记录变更、未决项和下一版入口。

## 不可省略的原则

- 点位、负荷、回路、上游箱和手孔井必须形成一张可追溯的关系表，编号必须唯一。
- 在图上能看到的每个编号，必须能在登记表中找到；登记表中的每个运行点位，也应能在图中定位。
- 连接负荷不等于同时使用负荷；“上游预留容量够不够”必须经过需要系数、同时系数、功率因数和保护校核，不能简单把各箱标称容量相加或只看总额。
- 不能用一根插排串接大量运营摊位。摊位分组、服务箱出线、每摊电源桩和支路保护必须逐一对应。
- 草坪灯只放在确有草坪且满足照明的区域；乔木射树灯必须与实际乔木位置和数量对应，并计入负荷。
- 走线表达优先连续、整齐、可施工。线路不要穿过箱体、树池、座凳和建筑实体；不要为了视觉简短画出无法落地的直线。
- 标注采用“编号 + 中文名称 + 关键参数或覆盖关系”。常规灯位可编号省略中文；总管、服务箱、接驳点、手孔井和预留接口必须使用清晰引线标注。
- 原图、参考图和已确认版本不得被静默覆盖。新图纸使用明确版本名，并保留修改前快照。
- 截图只用于校核和汇报，不能代替 DWG 实体回读。

## 天正工具安全边界

实时落图只使用当前可用的 T20 天正 MCP。推荐顺序是：

1. 检查连接和软件状态。
2. 确认目标文件路径、窗口标题和当前活动文档。
3. 查询当前图的空间、图层、块、已有实体和保存状态。
4. 建立备份。
5. 分批写入并回读。
6. 截取总图和局部图核验。
7. 保存并生成交付文件。

详细的安全检查、失败处理和并发限制见 [工作流与安全](references/workflow-safety.md)。如果天正连接不可用，可以继续做只读分析、负荷计算和离线数据整理，但不要改用其他 CAD 写入工具处理同一张已打开的工作图。

## 数据与质量工具

点位和负荷发生变化时，更新 CSV 后运行：

```powershell
python -X utf8 "<skill-dir>\scripts\validate_electrical_registers.py" `
  --load "<circuit-load-register.csv>" `
  --points "<point-register.csv>" `
  --style "<drawing-style-register.csv>"
```

脚本检查字段、重复编号、数值完整性、回路汇总、服务箱覆盖、孤立点位和样式登记。它是底线检查，不替代专业计算和看图。

## 开放式维护

后续工作应继续沉淀到这个 Skill，而不是重新散落到对话中：

- 新增通用设计判断，写入 `references/electrical-design.md`。
- 新增天正命令、图层、块或标注做法，写入 `references/tianzheng-drafting.md`。
- 新增安全限制、连接排障或版本管理经验，写入 `references/workflow-safety.md`。
- 新增验收标准和交付格式，写入 `references/qa-delivery.md`。
- 新增可复用字段时同步修改 `assets/` 模板和校验脚本。
- 具体项目的数据只放入该项目工作区的状态文件和登记表，不回写通用 Skill。

保持 `SKILL.md` 作为入口和总体约束；详细内容按需放入参考文件，避免把一次性项目快照变成永久规则。
