# 天正景观电气绘图规范

## 1. 先学习参考图，再画自己的工作图

选择一张同类、成熟的室外电气施工图作为样式参考。先记录：

- 文件版本和用途。
- 模型空间或布局的结构。
- 总平面底图和外部参照关系。
- 图层名称、颜色、线型、线宽和打印设置。
- 灯具、箱体、手孔井、接驳点和电缆图例。
- 块名称、块单位、比例和属性。
- 文字样式、字高、字体和宽高比。
- 引线标注的结构、箭头、横线和中文说明。
- 线号、回路号和编号的表达方式。

将这些信息登记到 `drawing-style-register.template.csv`。参考图是样式证据，不是当前项目事实；只复用表现方式，不复用其点位和容量。

## 2. 绑定准确的活动图

实时绘图前确认：

- T20 天正版本。
- AutoCAD 进程和文档窗口。
- 目标文件的绝对路径。
- 当前工作空间、单位和坐标系。
- 图纸是否已有未保存修改。
- 是否有人或脚本正在占用文件。

用户已经打开工作图时，先接续该活动文档。没有明确理由时不要重复打开、另存为或关闭窗口。

## 3. 图层策略

优先复用参考图中的电气图层。缺少合适图层时，建立语义清楚的景观电气专用图层，例如：

```text
E-PWR-CABLE
E-PWR-PANEL
E-PWR-SOCKET
E-PWR-WELL
E-LGT-FIXTURE
E-LGT-CABLE
E-LGT-LABEL
E-LGT-NOTE
```

图层使用原则：

- 新对象不要落在 `0` 层。
- 不把文字、设备、线路和底图混在一个层。
- 不随意复制含义相同的多个近义层。
- 不改变参考底图图层名和现有对象属性。
- 需要控制显示时，使用一致的层名和颜色，避免建立大量临时层。
- 所有新建层及其颜色、线型、线宽登记到样式表。

## 4. 线型、颜色和线宽

图面必须能区分：

- 建筑预留电源。
- 景观主干。
- 市集动力回路。
- 照明回路。
- 控制或预留回路。
- 套管、保护管和实际电缆。

具体颜色和线型优先照参考图或项目图例，不在没有依据时创造新约定。无论选择哪种表示，都要满足：

- 同一类线路在图例、平面和系统图中一致。
- 线宽在打印比例下可辨认但不过度压住底图。
- 线路连续，能识别起点、终点和分支。
- 与被跨越的园路、建筑边界和绿化边界有清楚关系。
- 不依赖单一颜色传达关键信息。

## 5. 块和设施

复用成熟参考图时，直接使用真实块定义比现场重画符号更可靠。

操作要点：

- 复制块定义前核对其单位、比例、旋转和可见性。
- 插入后检查属性值、文字样式和块内图层。
- 不要让块参照带着错误的外部参照或匿名嵌套。
- 数量较多的同类灯位应使用统一块，不应混用多个近似符号。
- 箱体、井、电源桩和接驳点的块必须能从图例唯一识别。
- 必需的中文名称可放在块属性中；如果属性不可控，用独立引线标注表达。

## 6. 落图顺序

推荐顺序：

1. 读取并冻结原图关键对象。
2. 建立或确认图层、块、字型和标注样式。
3. 布置上游接口、总箱和主干路径控制点。
4. 布置末端箱、电源点、灯具、井和接驳点。
5. 绘制线路并检查连续端点。
6. 加入线号、回路号和编号。
7. 加入总管、箱体、井和预留接口的中文引线标注。
8. 总图与局部截图核验。
9. 保存并生成交付副本。

先画设备再画线路，可避免线路从错误位置起止；先完成主干再画末端，可减少大量返工。

## 7. 线路绘制

- 使用少量连续多段线表达路径，避免成千上万条碎片线。
- 转折点靠近真实路由，不做无意义锯齿。
- 线路在井、箱体和接驳点处应有明确进出关系。
- 线路不要穿过建筑实体、树池中心、座凳内部或不可施工的水体。
- 电缆尽量沿绿化或边缘布置；穿越硬质面层时使用一套统一表示并引用详图或说明。
- 分叉点落在手孔井或明确的接线设备内，不能悬空。
- 线与线的交叉若不是连接，不使用捕捉造成的假接头。
- 线路文字放在干净区域，不在交叉点和设备块上堆叠。

## 8. 引线标注

标注基本格式：

```text
编号  中文名称
关键参数或覆盖关系
```

适用范围：

- 建筑预留接口。
- 景观总箱和末端服务箱。
- 市集主干和主要分支。
- 舞台、快闪和泛光接驳点。
- 手孔井和预留接口。

常规庭院灯、草坪灯、射树灯和室外电源桩可按用户要求只标编号，但图例必须能解释编号和对象类型。

样式要求：

- 中文使用项目指定字体；没有特殊指定时采用黑体并沿用参考图字高。
- 文字与引线分属清楚的标注图层。
- 引线从设备边界引出，不穿过设备中心。
- 引线不跨越另一段标注、设备或关键线路。
- 长说明使用多行命令，避免文字框过宽。
- 同一个编号在总图和局部图中的文字内容一致。
- 标注完成后做缩略图和放大图双重检查。

天正引线标注命令不可用时，可以用原生 CAD 引线/多段线加文字实现，但图层、字体、字高和排版仍须符合上述规则。不要为了使用某个命令而引入不稳定插件。

## 9. 天正命令和 AutoLISP

实时操作优先使用天正 MCP 提供的状态、打开、命令、LISP、实体查询和导出能力。

原则：

- 每条命令前知道当前空间、图层和要改变的对象。
- 脚本只操作明确的目标对象，不用全图选择后大规模删除或移动。
- 写入脚本应输出实际处理的句柄、坐标和数量。
- 同类批量插入应先试点若干对象，核对块属性后再批量。
- 查询脚本和写入脚本分开运行。
- LISP 返回值必须由后续实体查询或截图复核。

## 10. 回读验证

写入后至少回读：

- 新对象的实体类型和句柄。
- 图层名。
- 块名、比例、旋转和关键属性。
- 文字内容和文字样式。
- 多段线端点和闭合状态。
- 设备数量与登记表数量是否一致。
- 图中编号和表中编号是否双向一一对应。

对关键区域分别截图：

- 全图：看路由、分区、标注密度和整体关系。
- 上游箱区域：看接口、主干和保护关系。
- 服务箱密集区：看设备是否被底图遮挡。
- 舞台或活动区域：看接驳点和人流/构筑物冲突。
- 横穿铺装区：看套管、井位和线路连续性。

## 11. 常见错误

- 线从设备围合框中心穿过，没有接入实际设备。
- 线路为了避开标注而绕出铺设范围。
- 井位平均分布，不看分支和过路位置。
- 所有图层使用默认颜色，导致动力与照明无法区分。
- 编号随手工输入变化，表中和图中不一致。
- 标注全部放同一条水平线，引线互相交叉。
- 把参考图的点位、灯具数量或容量直接带入当前项目。
- 图纸截图可读，但回读发现对象在错误图层或重复插入。
